! File generated by DesignBuilder - 6.1.7.007 03/08/2021 - 11:47:21
! Source file: C:\Users\Utente\Downloads\last version 21-11.dsb

Version, 8.9.0.001;                               !- Version Identifier

RunPeriod,                                        !- Annual simulation
   Senza titolo (O1-O1:31-12),                    !- Location
   1,1,                                           !- Start Month , Day
   12,31,                                         !- End Month , Day
   UseWeatherFile,                                !- will use day as shown in weather file
   No,                                            !- Use weather file holidays/special day periods
   No,                                            !- Use WeatherFile DaylightSavingPeriod - will use daylight saving time shown below
   Yes,                                           !- Apply Weekend Holiday Rule - will reassign weekend holidays to Monday
   Yes,                                           !- use weather file rain indicators
   Yes,                                           !- use weather file snow indicators
   1;                                             !- Number of years in simulation

RunPeriodControl:DaylightSavingTime, Last Sunday in March,Last Sunday in September;  !- Daylight saving dates - one hour is added to local mean time to obtain the locally observed time during this period

! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\GRC_ATHENS_IWEC.epw

Site:Location,Senza titolo (O1-O1:31-12)  (01-01:31-12),  !- Location Name
   37.9,                                          !- Latitude
   23.73,                                         !- Longitude
   2,                                             !- Time Zone
   15;                                            !- Elevation {m}

Site:GroundTemperature:BuildingSurface,           !- Annual ground temperatures - 1 value for each month
   18,                                            !- Jan ground temperature
   18,                                            !- Feb ground temperature
   18,                                            !- Mar ground temperature
   18,                                            !- Apr ground temperature
   18,                                            !- May ground temperature
   18,                                            !- Jun ground temperature
   18,                                            !- Jul ground temperature
   18,                                            !- Aug ground temperature
   18,                                            !- Sep ground temperature
   18,                                            !- Oct ground temperature
   18,                                            !- Nov ground temperature
   18;                                            !- Dec ground temperature

Site:GroundTemperature:Deep,                      !- Annual ground temperatures - 1 value for each month
   14,                                            !- Jan deep ground temperature
   14,                                            !- Feb deep ground temperature
   14,                                            !- Mar deep ground temperature
   14,                                            !- Apr deep ground temperature
   14,                                            !- May deep ground temperature
   14,                                            !- Jun deep ground temperature
   14,                                            !- Jul deep ground temperature
   14,                                            !- Aug deep ground temperature
   14,                                            !- Sep deep ground temperature
   14,                                            !- Oct deep ground temperature
   14,                                            !- Nov deep ground temperature
   14;                                            !- Dec deep ground temperature

Site:GroundTemperature:Shallow,                   !- Annual ground temperatures - 1 value for each month
   14,                                            !- Jan shallow ground temperature
   14,                                            !- Feb shallow ground temperature
   14,                                            !- Mar shallow ground temperature
   14,                                            !- Apr shallow ground temperature
   14,                                            !- May shallow ground temperature
   14,                                            !- Jun shallow ground temperature
   14,                                            !- Jul shallow ground temperature
   14,                                            !- Aug shallow ground temperature
   14,                                            !- Sep shallow ground temperature
   14,                                            !- Oct shallow ground temperature
   14,                                            !- Nov shallow ground temperature
   14;                                            !- Dec shallow ground temperature

Site:GroundTemperature:FCfactorMethod,            !- Annual ground temperatures - 1 value for each month
   9.73,                                          !- January FCfactorMethod ground temperature {C}
   11.26,                                         !- Februry FCfactorMethod ground temperature {C}
   14.24,                                         !- March FCfactorMethod ground temperature {C}
   17.06,                                         !- April FCfactorMethod ground temperature {C}
   22.41,                                         !- May FCfactorMethod ground temperature {C}
   25.22,                                         !- June FCfactorMethod ground temperature {C}
   25.99,                                         !- July FCfactorMethod ground temperature {C}
   24.57,                                         !- August FCfactorMethod ground temperature {C}
   21.27,                                         !- September FCfactorMethod ground temperature {C}
   17.17,                                         !- October FCfactorMethod ground temperature {C}
   13.13,                                         !- November FCfactorMethod ground temperature {C}
   10.46;                                         !- December FCfactorMethod ground temperature {C}

Site:GroundReflectance,                           !- Annual ground reflectances - 1 value for each month
   0.2,                                           !- Jan ground reflectance
   0.2,                                           !- Feb ground reflectance
   0.2,                                           !- Mar ground reflectance
   0.2,                                           !- Apr ground reflectance
   0.2,                                           !- May ground reflectance
   0.2,                                           !- Jun ground reflectance
   0.2,                                           !- Jul ground reflectance
   0.2,                                           !- Aug ground reflectance
   0.2,                                           !- Sep ground reflectance
   0.2,                                           !- Oct ground reflectance
   0.2,                                           !- Nov ground reflectance
   0.2;                                           !- Dec ground reflectance

Site:GroundReflectance:SnowModifier,
   2.0,                                           !- Ground Reflected Solar Modifier
   2.0;                                           !- Daylighting Ground Reflected Solar Modifier

SimulationControl,
   Yes,                                           !- Do the zone sizing calculation
   Yes,                                           !- Do the system sizing calculation
   No,                                            !- Do the plant sizing calculation
   No,                                            !- Do the design day calculation
   Yes;                                           !- Do the weather file calculation


SizingPeriod:DesignDay, Summer Design Day in Senza titolo (O1-O1:31-12) Lug,  !- Design Day Name
   7,                                             !- Month
   15,                                            !- Day of Month
   SummerDesignDay,                               !- Day Type -- used for schedules
   37.8,                                          !- Maximum Dry-Bulb Temperature {C}
   10.5,                                          !- Daily Dry-Bulb Temperature Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   21.6,                                          !- Wetbulb at Maximum Dry-Bulb{C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   101144.9,                                      !- Barometric Pressure {N/M**2}
   0,                                             !- Wind Speed {m/s}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   Yes,                                           !- Daylight Savings Time Indicator
   ASHRAEClearSky,                                !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0.98;                                          !- Clearness {0.0 to 1.2}

SizingPeriod:DesignDay, Summer Design Day in Senza titolo (O1-O1:31-12) Ago,  !- Design Day Name
   8,                                             !- Month
   15,                                            !- Day of Month
   SummerDesignDay,                               !- Day Type -- used for schedules
   37.8,                                          !- Maximum Dry-Bulb Temperature {C}
   10.2,                                          !- Daily Dry-Bulb Temperature Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   21,                                            !- Wetbulb at Maximum Dry-Bulb{C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   101144.9,                                      !- Barometric Pressure {N/M**2}
   0,                                             !- Wind Speed {m/s}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   Yes,                                           !- Daylight Savings Time Indicator
   ASHRAEClearSky,                                !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0.98;                                          !- Clearness {0.0 to 1.2}

SizingPeriod:DesignDay, Summer Design Day in Senza titolo (O1-O1:31-12) Set,  !- Design Day Name
   9,                                             !- Month
   15,                                            !- Day of Month
   SummerDesignDay,                               !- Day Type -- used for schedules
   33.5,                                          !- Maximum Dry-Bulb Temperature {C}
   9.5,                                           !- Daily Dry-Bulb Temperature Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   20.5,                                          !- Wetbulb at Maximum Dry-Bulb{C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   101144.9,                                      !- Barometric Pressure {N/M**2}
   0,                                             !- Wind Speed {m/s}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   Yes,                                           !- Daylight Savings Time Indicator
   ASHRAEClearSky,                                !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0.98;                                          !- Clearness {0.0 to 1.2}

SizingPeriod:DesignDay, Winter Design Day in Senza titolo (O1-O1:31-12),  !- Design Day Name
   1,                                             !- Month
   15,                                            !- Day of Month
   WinterDesignDay,                               !- Day Type -- used for schedules
   1.8,                                           !- Max Dry-Bulb {C}
   0,                                             !- Daily Temp Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   1.8,                                           !- Wet-Bulb at Max {C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   101144.9,                                      !- Barometric Pressure {N/M**2}
   11.8,                                          !- Wind Speed {M/Sec}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   No,                                            !- Daylight Savings Time Indicator
   ,                                              !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0;                                             !- Clearness {0.0 to 1.2} - gives no sun (but does include long wave radiant heat exchange with sky)

Timestep, 2;                                      !- Timesteps/hour

ConvergenceLimits,
   1,                                             !- Minimum System Time Step (0=same as zone time step)
   25;                                            !- Maximum HVAC Iterations (1=min, 20=default)

ScheduleTypeLimits, Any Number;                         ! Not limited
ScheduleTypeLimits, Fraction,     0.0, 1.0, CONTINUOUS;
ScheduleTypeLimits, Temperature,  -60, 200, CONTINUOUS;
ScheduleTypeLimits, Control Type,   0,   4, DISCRETE;
ScheduleTypeLimits, On/Off,         0,   1, DISCRETE;

Schedule:Compact, 
      On,                                         ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       1;     

Schedule:Compact, 
      Off,                                        ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     

Schedule:Compact, 
      Work efficiency,                            ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     

Schedule:Compact,
      OpaqueShade,                                ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     
       
Schedule:Compact,
    Zone Comfort Control Type Sched,              !- Name
    Control Type,                                 !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: AllDays,                                 !- Field 2
    Until: 24:00,                                 !- Field 3
    4;                                            !- Field 4

Schedule:Compact,
    Design Days Only,                             !- Name
    Any Number,                                   !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: SummerDesignDay WinterDesignDay,         !- Field 2
    Until: 24:00,                                 !- Field 3
    1,                                            !- Field 4
    For: AllOtherDays,                            !- Field 2
    Until: 24:00,                                 !- Field 3
    0;
      
! off heating day
Schedule:Day:Hourly,  0, Any Number,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

! off cooling day
Schedule:Day:Hourly,  50, Any Number,
   50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50;

! used in seasonal schedules
Schedule:Day:Hourly,  Off, Fraction,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

Schedule:Week:Daily, Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off;

! -------------------- Control type schedules (for heating & cooling) ----------------------

Schedule:Day:Hourly, Summer Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Winter Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Summer Control Type Day Sch - cool, Control Type,
   2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2;

Schedule:Day:Hourly, Winter Control Type Day Sch - heat, Control Type,
   1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1;

Schedule:Week:Daily, Summer Control Type Week Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch;

Schedule:Week:Daily, Winter Control Type Week Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch;

Schedule:Week:Daily, Summer Control Type Week Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool;

Schedule:Week:Daily, Winter Control Type Week Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat;

!Material:InfraredTransparent,
!IRTMaterial; !- Name

!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer





Material:NoMass, 
LinearBridgingLayer,                  ! Material Name
Rough,                                ! Roughness
0.6267 ,                              ! Resistance {M**2K/W} will give Total Resistance 1
0.0100000 ,                           ! Thermal Absorptance
0.0100000 ,                           ! Solar Absorptance
0.0100000 ;                           ! Visible Absorptance

Construction,
LinearBridgingConstruction,           !- Name
LinearBridgingLayer;                  !- Layer

Schedule:Compact,
TypOperativeTempControlSch,
Temperature,
Through: 31 Dec,
For: SummerDesignDay WinterDesignDay,
Until: 24:00, 0.0,
For: AllOtherDays,
Until: 24:00, 0.5;

Schedule:Compact, 
      OnWinterDesignDay,                          ! Name
      Any Number,                                 
      Through: 12/31,                             
      For: WinterDesignDay,                       ! All days in year
      Until: 24:00, 1,
      For: AllOtherDays,
      Until: 24:00, 0;     

Schedule:Compact, 
      OnSummerDesignDay,                          ! Name
      Any Number,                                 
      Through: 12/31,                             
      For: SummerDesignDay,                       ! All days in year
      Until: 24:00, 1,
      For: AllOtherDays,
      Until: 24:00, 0;     

Schedule:Compact, AirVelocitySchedule,
   Any Number,                                    !- Type
   Through: 12/31,
   For: AllDays,                                  !- All days in year
   Until: 24:00,                                  !- All hours in day
   .137;                                          !- Velocity
Material:InfraredTransparent,
IRTMaterial; !- Name

Construction,
IRTSurface,  !- Name
IRTMaterial; !- Outside Layer


! Schedule: On 24/7
Schedule:Compact, 
On 24/7, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   1 ;


! Schedule: Dwell_DomToilet_Occ
Schedule:Compact,
Dwell_DomToilet_Occ,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 06:00, 0,
Until: 07:00, 0.25,
Until: 09:00, 1,
Until: 10:00, 0.25,
Until: 18:00, 0,
Until: 19:00, 0.5,
Until: 21:00, 1,
Until: 22:00, 0.3,
Until: 24:00, 0,
For: Weekends,
Until: 06:00, 0,
Until: 07:00, 0.25,
Until: 09:00, 1,
Until: 10:00, 0.25,
Until: 18:00, 0,
Until: 19:00, 0.5,
Until: 21:00, 1,
Until: 22:00, 0.3,
Until: 24:00, 0,
For: Holidays,
Until: 06:00, 0,
Until: 07:00, 0.25,
Until: 09:00, 1,
Until: 10:00, 0.25,
Until: 18:00, 0,
Until: 19:00, 0.5,
Until: 21:00, 1,
Until: 22:00, 0.3,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Dwell_DomToilet_Light
Schedule:Compact,
Dwell_DomToilet_Light,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 06:00, 0,
Until: 10:00, 1,
Until: 18:00, 0,
Until: 22:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 06:00, 0,
Until: 10:00, 1,
Until: 18:00, 0,
Until: 22:00, 1,
Until: 24:00, 0,
For: Holidays,
Until: 06:00, 0,
Until: 10:00, 1,
Until: 18:00, 0,
Until: 22:00, 1,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Dwell_DomToilet_Equip
Schedule:Compact,
Dwell_DomToilet_Equip,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0.06196,
Until: 08:00, 0.53098,
Until: 09:00, 1,
Until: 10:00, 0.53098,
Until: 17:00, 0.06196,
Until: 18:00, 0.29647,
Until: 19:00, 0.53098,
Until: 20:00, 0.76549,
Until: 22:00, 1,
Until: 23:00, 0.76549,
Until: 24:00, 0.29647,
For: Weekends,
Until: 07:00, 0.06196,
Until: 08:00, 0.53098,
Until: 09:00, 1,
Until: 10:00, 0.53098,
Until: 17:00, 0.06196,
Until: 18:00, 0.29647,
Until: 19:00, 0.53098,
Until: 20:00, 0.76549,
Until: 22:00, 1,
Until: 23:00, 0.76549,
Until: 24:00, 0.29647,
For: Holidays,
Until: 07:00, 0.06196,
Until: 08:00, 0.53098,
Until: 09:00, 1,
Until: 10:00, 0.53098,
Until: 17:00, 0.06196,
Until: 18:00, 0.29647,
Until: 19:00, 0.53098,
Until: 20:00, 0.76549,
Until: 22:00, 1,
Until: 23:00, 0.76549,
Until: 24:00, 0.29647,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Dwell_DomBed_Occ
Schedule:Compact,
Dwell_DomBed_Occ,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 1,
Until: 08:00, 0.5,
Until: 09:00, 0.25,
Until: 22:00, 0,
Until: 23:00, 0.25,
Until: 24:00, 0.75,
For: Weekends,
Until: 07:00, 1,
Until: 08:00, 0.5,
Until: 09:00, 0.25,
Until: 22:00, 0,
Until: 23:00, 0.25,
Until: 24:00, 0.75,
For: Holidays,
Until: 07:00, 1,
Until: 08:00, 0.5,
Until: 09:00, 0.25,
Until: 22:00, 0,
Until: 23:00, 0.25,
Until: 24:00, 0.75,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Dwell_DomBed_Light
Schedule:Compact,
Dwell_DomBed_Light,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 0.2,
Until: 24:00, 0,
For: Weekends,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 0.2,
Until: 24:00, 0,
For: Holidays,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 0.2,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Dwell_DomBed_Equip
Schedule:Compact,
Dwell_DomBed_Equip,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0.06993,
Until: 08:00, 0.53497,
Until: 09:00, 1,
Until: 10:00, 0.53497,
Until: 17:00, 0.06993,
Until: 18:00, 0.30245,
Until: 19:00, 0.53497,
Until: 20:00, 0.76748,
Until: 22:00, 1,
Until: 23:00, 0.76748,
Until: 24:00, 0.30245,
For: Weekends,
Until: 07:00, 0.06993,
Until: 08:00, 0.53497,
Until: 09:00, 1,
Until: 10:00, 0.53497,
Until: 17:00, 0.06993,
Until: 18:00, 0.30245,
Until: 19:00, 0.53497,
Until: 20:00, 0.76748,
Until: 22:00, 1,
Until: 23:00, 0.76748,
Until: 24:00, 0.30245,
For: Holidays,
Until: 07:00, 0.06993,
Until: 08:00, 0.53497,
Until: 09:00, 1,
Until: 10:00, 0.53497,
Until: 17:00, 0.06993,
Until: 18:00, 0.30245,
Until: 19:00, 0.53497,
Until: 20:00, 0.76748,
Until: 22:00, 1,
Until: 23:00, 0.76748,
Until: 24:00, 0.30245,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Dwell_DomKitchen_Occ
Schedule:Compact,
Dwell_DomKitchen_Occ,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 0.2,
Until: 24:00, 0,
For: Weekends,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 0.2,
Until: 24:00, 0,
For: Holidays,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 0.2,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Dwell_DomKitchen_Light
Schedule:Compact,
Dwell_DomKitchen_Light,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 1,
Until: 24:00, 0,
For: Holidays,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 1,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Dwell_DomKitchen_Equip
Schedule:Compact,
Dwell_DomKitchen_Equip,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0.06605,
Until: 10:00, 1,
Until: 19:00, 0.06605,
Until: 23:00, 0.25284,
Until: 24:00, 0.06605,
For: Weekends,
Until: 07:00, 0.06605,
Until: 10:00, 1,
Until: 19:00, 0.06605,
Until: 23:00, 0.25284,
Until: 24:00, 0.06605,
For: Holidays,
Until: 07:00, 0.06605,
Until: 10:00, 1,
Until: 19:00, 0.06605,
Until: 23:00, 0.25284,
Until: 24:00, 0.06605,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;




WindowMaterial:Glazing,2,                         !- Generic CLEAR 3MM
   SpectralAverage,                               !- Optical data type {SpectralAverage or Spectral}
   ,                                              !- Name of spectral data set when Optical Data Type = Spectral
   .003,                                          !- Thickness {m}
   .837,                                          !- Solar transmittance at normal incidence
   .075,                                          !- Solar reflectance at normal incidence: front side
   .075,                                          !- Solar reflectance at normal incidence: back side
   .898,                                          !- Visible transmittance at normal incidence
   .081,                                          !- Visible reflectance at normal incidence: front side
   .081,                                          !- Visible reflectance at normal incidence: back side
   .0,                                            !- IR transmittance at normal incidence
   .84,                                           !- IR emissivity: front side
   .84,                                           !- IR emissivity: back side
   .9,                                            !- Conductivity {W/m-K}
   1;                                             !- Dirt Correction Factor for Solar and Visible Transmittance
! Cast Concrete (Dense)- spessore 0,1
Material, Cast Concrete (Dense)_.1,
   Rough,                                         !- Roughness
   .1,                                            !- Thickness {m}
   1.4,                                           !- Conductivity {w/m-K}
   2100,                                          !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Asphalt 1- spessore 0,01
Material, Asphalt 1_.O1,
   Rough,                                         !- Roughness
   .01,                                           !- Thickness {m}
   0.7,                                           !- Conductivity {w/m-K}
   2100,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.85,                                          !- Solar Absorptance
   0.9;                                           !- Visible Absorptance

! MW Glass Wool (rolls)- spessore 0,1445
Material, MW Glass Wool (rolls)_.1445,
   Rough,                                         !- Roughness
   .1445,                                         !- Thickness {m}
   0.04,                                          !- Conductivity {w/m-K}
   12,                                            !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Plasterboard- spessore 0,013
Material, Plasterboard_.O13,
   Rough,                                         !- Roughness
   .013,                                          !- Thickness {m}
   0.25,                                          !- Conductivity {w/m-K}
   2800,                                          !- Density {kg/m3}
   896,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance

! Gypsum Plasterboard- spessore 0,025
Material, Gypsum Plasterboard_.O25,
   Rough,                                         !- Roughness
   .025,                                          !- Thickness {m}
   0.25,                                          !- Conductivity {w/m-K}
   900,                                           !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance

! Brickwork Outer- spessore 0,1
Material, Brickwork Outer_.1,
   Rough,                                         !- Roughness
   .1,                                            !- Thickness {m}
   0.84,                                          !- Conductivity {w/m-K}
   1700,                                          !- Density {kg/m3}
   800,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! XPS Extruded Polystyrene  - CO2 Blowing- spessore 0,0795
Material, XPS Extruded Polystyrene  - CO2 Blowing_.O795,
   Rough,                                         !- Roughness
   .0795,                                         !- Thickness {m}
   0.034,                                         !- Conductivity {w/m-K}
   35,                                            !- Density {kg/m3}
   1400,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Concrete Block (Medium)- spessore 0,1
Material, Concrete Block (Medium)_.1,
   Rough,                                         !- Roughness
   .1,                                            !- Thickness {m}
   0.51,                                          !- Conductivity {w/m-K}
   1400,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Gypsum Plastering- spessore 0,013
Material, Gypsum Plastering_.O13,
   Rough,                                         !- Roughness
   .013,                                          !- Thickness {m}
   0.4,                                           !- Conductivity {w/m-K}
   1000,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance


! Pavimento interno di progetto
Construction, Pavimento interno di progetto,
   Cast Concrete (Dense)_.1;                      !- .1m

! <Previous reversed>
Construction, Pavimento interno di progetto_Rev,
   Cast Concrete (Dense)_.1;                      !- .1m

! Special material to represent an R-value for the next construction
Material:NoMass, 3_RVAL_3,                        !- Material name - Air gap >=25mm
   Rough,                                         !- Roughness
   .18,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Tetto Piano di progetto
Construction, Tetto Piano di progetto,
   Asphalt 1_.O1,                                 !- .01m
   MW Glass Wool (rolls)_.1445,                   !- .1445m
   3_RVAL_3,                                      !- R-value
   Plasterboard_.O13;                             !- .013m

! Special material to represent an R-value for the next construction
Material:NoMass, 4_RVAL_2,                        !- Material name - Air gap >=25mm
   Rough,                                         !- Roughness
   .18,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! <Previous reversed>
Construction, Tetto Piano di progetto_Rev,
   Plasterboard_.O13,                             !- .013m
   4_RVAL_2,                                      !- R-value
   MW Glass Wool (rolls)_.1445,                   !- .1445m
   Asphalt 1_.O1;                                 !- .01m

! Special material to represent an R-value for the next construction
Material:NoMass, 5_RVAL_2,                        !- Material name - Air gap 10mm
   Rough,                                         !- Roughness
   .15,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Partizione di progetto
Construction, Partizione di progetto,
   Gypsum Plasterboard_.O25,                      !- .025m
   5_RVAL_2,                                      !- R-value
   Gypsum Plasterboard_.O25;                      !- .025m

! Special material to represent an R-value for the next construction
Material:NoMass, 6_RVAL_2,                        !- Material name - Air gap 10mm
   Rough,                                         !- Roughness
   .15,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! <Previous reversed>
Construction, Partizione di progetto_Rev,
   Gypsum Plasterboard_.O25,                      !- .025m
   6_RVAL_2,                                      !- R-value
   Gypsum Plasterboard_.O25;                      !- .025m

! Parete di progetto
Construction, Parete di progetto,
   Brickwork Outer_.1,                            !- .1m
   XPS Extruded Polystyrene  - CO2 Blowing_.O795, !- .0795m
   Concrete Block (Medium)_.1,                    !- .1m
   Gypsum Plastering_.O13;                        !- .013m

! <Previous reversed>
Construction, Parete di progetto_Rev,
   Gypsum Plastering_.O13,                        !- .013m
   Concrete Block (Medium)_.1,                    !- .1m
   XPS Extruded Polystyrene  - CO2 Blowing_.O795, !- .0795m
   Brickwork Outer_.1;                            !- .1m

! Massa interna di progetto
Construction, Massa interna di progetto,
   Cast Concrete (Dense)_.1;                      !- .1m

! <Previous reversed>
Construction, Massa interna di progetto_Rev,
   Cast Concrete (Dense)_.1;                      !- .1m


Construction,1001,                                !- Sgl Clr 3mm - Material layer names follow:
   2;                                             !- Generic CLEAR 3MM

HeatBalanceAlgorithm, 
   ConductionTransferFunction,                    !- Heat Balance Algorithm: CTF or CondFD
   2000,                                          !- Max Surface Temperature Limit
   0.00000001,                                    !- Minimum Surface Convection Heat Transfer Coefficient
   1000;                                          !- Maximum Surface Convection Heat Transfer Coefficient

ShadowCalculation, AverageOverDaysInFrequency, 20,  15000, SutherlandHodgman, SimpleSkyDiffuseModeling;  !- Interval between shading calcs

SurfaceConvectionAlgorithm:Inside,TARP;           !- Inside Convection Algorithm
SurfaceConvectionAlgorithm:Outside,DOE-2;         !- Outside Convection Algorithm
ZoneCapacitanceMultiplier:ResearchSpecial, All, , 1, 1.0, 1.0, 1.0;

Building, Building,                               !- Building Name
   0,                                             !- North Axis
   Suburbs,                                       !- Terrain
    .04,                                          !- Loads Convergence Tolerance
    .4,                                           !- Temperature Convergence Tolerance
   FullExterior,                                  !- Solar Distribution
   25,                                            !- Maximum number of warmup days
   6;                                             !- Minimum number of warmup days

GlobalGeometryRules, LowerLeftCorner, CounterClockWise, Relative;  !- Surface order is specified as viewed from outside the zone

! Blocco 1 - Zona 2
Zone, Blocco1:Zona2,                              !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    57.2137,                                      !- Zone volume
    16.8276,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People Blocco1:Zona2,                  !- Name
      Blocco1:Zona2,                              !- Zone Name
      Dwell_DomBed_Occ,                           !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .022938776,                                !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 930,                      !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 930,                      !- Clothing Insulation SCHEDULE Name (real)
      AirVelocitySchedule;                        !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 930,       !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  81;                          !- Constant value

   Schedule:Compact, Clothing Schedule 930,       !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, Blocco1:Zona2 ,                        !- Name
      Blocco1:Zona2,                              !- Zone Name
      Dwell_DomBed_Light,                         !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      5,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ;                                           !- LightsEndUseKey

   ! Equipment gain 1
   OtherEquipment, Blocco1:Zona2 Equipment gain 1,!- Name
      Electricity,                                !- Fuel Type
      Blocco1:Zona2,                              !- Zone Name
      Dwell_DomBed_Equip,                         !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      3.58,                                       !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      ELECTRIC EQUIPMENT#Blocco1:Zona2#05;        !- End-use category

   ! DHW 1
   WaterUse:Equipment,
      DHW Blocco1:Zona2,                          !- Name
      DHW Blocco1:Zona2,                          !- End-Use Subcategory
       2.83131047619048E-07,                      !- Peak Volumetric Flow Rate {m3/s}
      Dwell_DomBed_Occ,                           !- DHW SCHEDULE Name
      DHW Supply Temperature Blocco1:Zona2,       !- Target Temperature Schedule
      DHW Supply Temperature Blocco1:Zona2,       !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature Blocco1:Zona2,        !- Cold Water Supply Temperature Schedule
      Blocco1:Zona2,                              !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature Blocco1:Zona2,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature Blocco1:Zona2,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   ZoneInfiltration:DesignFlowRate, Blocco1:Zona2 Infiltration,  !- Name
      Blocco1:Zona2,                              !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .011125,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! Blocco 1, Zona 2, Pavimento - 20,000 mq (Adiabatico), Surface Area: 20,000mq
   BuildingSurface:Detailed,                      !- Surface
      Blocco1:Zona2_Floor_0_0_0,                  !- Surface name
      Floor, Pavimento interno di progetto,       !- Class and Construction Name
      Blocco1:Zona2,                              !- Zone Name
      Surface, Blocco1:Zona2_Floor_0_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       8.5, 1.375, 0,                             !- Vertex 1
       3.5, 1.375, 0,                             !- Vertex 2
       3.5, 5.375, 0,                             !- Vertex 3
       8.5, 5.375, 0;                             !- Vertex 4

   ! Blocco 1, Zona 2, Tetto - 20,000 mq, Surface Area: 20,000mq
   BuildingSurface:Detailed,                      !- Surface
      Blocco1:Zona2_Roof_1_0_0,                   !- Surface name
      Roof, Tetto Piano di progetto,              !- Class and Construction Name
      Blocco1:Zona2,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       3.5, 1.375, 3.5,                           !- Vertex 1
       8.5, 1.375, 3.5,                           !- Vertex 2
       8.5, 5.375, 3.5,                           !- Vertex 3
       3.5, 5.375, 3.5;                           !- Vertex 4

   ! Blocco 1, Zona 2, Partizione - 14,000 mq  (Adiabatico), Surface Area: 14,000mq
   BuildingSurface:Detailed,                      !- Surface
      Blocco1:Zona2_Partition_2_0_0,              !- Surface name
      Wall, Partizione di progetto,               !- Class and Construction Name
      Blocco1:Zona2,                              !- Zone Name
      Surface, Blocco1:Zona2_Partition_2_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       8.5, 1.375, 0,                             !- Vertex 1
       8.5, 5.375, 0,                             !- Vertex 2
       8.5, 5.375, 3.5,                           !- Vertex 3
       8.5, 1.375, 3.5;                           !- Vertex 4

   ! Blocco 1, Zona 2, Parete - 17,500 mq - 0,0°, Surface Area: 17,500mq
   BuildingSurface:Detailed,                      !- Surface
      Blocco1:Zona2_Wall_3_0_0,                   !- Surface name
      Wall, Parete di progetto,                   !- Class and Construction Name
      Blocco1:Zona2,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       8.5, 5.375, 0,                             !- Vertex 1
       3.5, 5.375, 0,                             !- Vertex 2
       3.5, 5.375, 3.5,                           !- Vertex 3
       8.5, 5.375, 3.5;                           !- Vertex 4

      ! Window, 4,360mq
      FenestrationSurface:Detailed, Blocco1:Zona2_Wall_3_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Blocco1:Zona2_Wall_3_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          7.6438, 5.375, .94,                     !- Vertex 1
          4.5737, 5.375, .94,                     !- Vertex 2
          4.5737, 5.375, 2.36,                    !- Vertex 3
          7.6438, 5.375, 2.36;                    !- Vertex 4

   ! Blocco 1, Zona 2, Parete - 14,000 mq - 270,0°, Surface Area: 14,000mq
   BuildingSurface:Detailed,                      !- Surface
      Blocco1:Zona2_Wall_4_0_0,                   !- Surface name
      Wall, Parete di progetto,                   !- Class and Construction Name
      Blocco1:Zona2,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       3.5, 5.375, 0,                             !- Vertex 1
       3.5, 1.375, 0,                             !- Vertex 2
       3.5, 1.375, 3.5,                           !- Vertex 3
       3.5, 5.375, 3.5;                           !- Vertex 4

   ! Blocco 1, Zona 2, Partizione - 7,000 mq (Blocco 1, Zona 3), Surface Area: 7
   BuildingSurface:Detailed,                      !- Surface
      Blocco1:Zona2_Partition_5_0_0,              !- Surface name
      Wall, Partizione di progetto,               !- Class and Construction Name
      Blocco1:Zona2,                              !- Zone Name
      Surface, Blocco1:Zona3_Partition_4_0_10002, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       3.5, 1.375, 0,                             !- Vertex 1
       5.5, 1.375, 0,                             !- Vertex 2
       5.5, 1.375, 3.5,                           !- Vertex 3
       3.5, 1.375, 3.5;                           !- Vertex 4

   ! Blocco 1, Zona 2, Partizione - 7,000 mq (Blocco 1, Zona 3), Surface Area: 7 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Blocco1:Zona3_Partition_4_0_10002,          !- Surface name
      Wall, Partizione di progetto_Rev,           !- Class and Construction Name
      Blocco1:Zona3,                              !- Zone Name
      Surface, Blocco1:Zona2_Partition_5_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       5.5, 1.375, 0,                             !- Vertex 1
       3.5, 1.375, 0,                             !- Vertex 2
       3.5, 1.375, 3.5,                           !- Vertex 3
       5.5, 1.375, 3.5;                           !- Vertex 4

   ! Blocco 1, Zona 2, Partizione - 10,500 mq (Blocco 1, Zona 3), Surface Area: 10.5
   BuildingSurface:Detailed,                      !- Surface
      Blocco1:Zona2_Partition_6_0_0,              !- Surface name
      Wall, Partizione di progetto,               !- Class and Construction Name
      Blocco1:Zona2,                              !- Zone Name
      Surface, Blocco1:Zona3_Partition_3_0_10003, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       5.5, 1.375, 0,                             !- Vertex 1
       8.5, 1.375, 0,                             !- Vertex 2
       8.5, 1.375, 3.5,                           !- Vertex 3
       5.5, 1.375, 3.5;                           !- Vertex 4

   ! Blocco 1, Zona 2, Partizione - 10,500 mq (Blocco 1, Zona 3), Surface Area: 10.5 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Blocco1:Zona3_Partition_3_0_10003,          !- Surface name
      Wall, Partizione di progetto_Rev,           !- Class and Construction Name
      Blocco1:Zona3,                              !- Zone Name
      Surface, Blocco1:Zona2_Partition_6_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       8.5, 1.375, 0,                             !- Vertex 1
       5.5, 1.375, 0,                             !- Vertex 2
       5.5, 1.375, 3.5,                           !- Vertex 3
       8.5, 1.375, 3.5;                           !- Vertex 4


! Blocco 1 - Zona 3
Zone, Blocco1:Zona3,                              !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    29.1053,                                      !- Zone volume
    8.5604,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People Blocco1:Zona3,                  !- Name
      Blocco1:Zona3,                              !- Zone Name
      Dwell_DomToilet_Occ,                        !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .024317181,                                !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 938,                      !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 938,                      !- Clothing Insulation SCHEDULE Name (real)
      AirVelocitySchedule;                        !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 938,       !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  126;                         !- Constant value

   Schedule:Compact, Clothing Schedule 938,       !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, Blocco1:Zona3 ,                        !- Name
      Blocco1:Zona3,                              !- Zone Name
      Dwell_DomToilet_Light,                      !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      5,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ;                                           !- LightsEndUseKey

   ! Equipment gain 1
   OtherEquipment, Blocco1:Zona3 Equipment gain 1,!- Name
      Electricity,                                !- Fuel Type
      Blocco1:Zona3,                              !- Zone Name
      Dwell_DomToilet_Equip,                      !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      1.61,                                       !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      ELECTRIC EQUIPMENT#Blocco1:Zona3#05;        !- End-use category

   ! DHW 1
   WaterUse:Equipment,
      DHW Blocco1:Zona3,                          !- Name
      DHW Blocco1:Zona3,                          !- End-Use Subcategory
       2.17599266247379E-06,                      !- Peak Volumetric Flow Rate {m3/s}
      Dwell_DomToilet_Occ,                        !- DHW SCHEDULE Name
      DHW Supply Temperature Blocco1:Zona3,       !- Target Temperature Schedule
      DHW Supply Temperature Blocco1:Zona3,       !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature Blocco1:Zona3,        !- Cold Water Supply Temperature Schedule
      Blocco1:Zona3,                              !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature Blocco1:Zona3,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature Blocco1:Zona3,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   ZoneInfiltration:DesignFlowRate, Blocco1:Zona3 Infiltration,  !- Name
      Blocco1:Zona3,                              !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .005659,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! Blocco 1, Zona 3, Pavimento - 9,989 mq (Adiabatico), Surface Area: 9,989mq
   BuildingSurface:Detailed,                      !- Surface
      Blocco1:Zona3_Floor_0_0_0,                  !- Surface name
      Floor, Pavimento interno di progetto,       !- Class and Construction Name
      Blocco1:Zona3,                              !- Zone Name
      Surface, Blocco1:Zona3_Floor_0_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       8.5,-.622897004, 0,                        !- Vertex 1
       3.5,-.622897004, 0,                        !- Vertex 2
       3.5, 1.375, 0,                             !- Vertex 3
       8.5, 1.375, 0;                             !- Vertex 4

   ! Blocco 1, Zona 3, Tetto - 9,989 mq, Surface Area: 9,989mq
   BuildingSurface:Detailed,                      !- Surface
      Blocco1:Zona3_Roof_1_0_0,                   !- Surface name
      Roof, Tetto Piano di progetto,              !- Class and Construction Name
      Blocco1:Zona3,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       3.5,-.622897004, 3.5,                      !- Vertex 1
       8.5,-.622897004, 3.5,                      !- Vertex 2
       8.5, 1.375, 3.5,                           !- Vertex 3
       3.5, 1.375, 3.5;                           !- Vertex 4

   ! Blocco 1, Zona 3, Partizione - 6,993 mq  (Adiabatico), Surface Area: 6,993mq
   BuildingSurface:Detailed,                      !- Surface
      Blocco1:Zona3_Partition_2_0_0,              !- Surface name
      Wall, Partizione di progetto,               !- Class and Construction Name
      Blocco1:Zona3,                              !- Zone Name
      Surface, Blocco1:Zona3_Partition_2_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       8.5,-.622897004, 0,                        !- Vertex 1
       8.5, 1.375, 0,                             !- Vertex 2
       8.5, 1.375, 3.5,                           !- Vertex 3
       8.5,-.622897004, 3.5;                      !- Vertex 4

   ! Blocco 1, Zona 3, Parete - 6,993 mq - 270,0°, Surface Area: 6,993mq
   BuildingSurface:Detailed,                      !- Surface
      Blocco1:Zona3_Wall_5_0_0,                   !- Surface name
      Wall, Parete di progetto,                   !- Class and Construction Name
      Blocco1:Zona3,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       3.5, 1.375, 0,                             !- Vertex 1
       3.5,-.622897004, 0,                        !- Vertex 2
       3.5,-.622897004, 3.5,                      !- Vertex 3
       3.5, 1.375, 3.5;                           !- Vertex 4

   ! Blocco 1, Zona 3, Partizione - 17,500 mq (Blocco 1, Zona 1), Surface Area: 17.5
   BuildingSurface:Detailed,                      !- Surface
      Blocco1:Zona3_Partition_6_0_0,              !- Surface name
      Wall, Partizione di progetto,               !- Class and Construction Name
      Blocco1:Zona3,                              !- Zone Name
      Surface, Blocco1:Zona1_Partition_3_0_10006, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       3.5,-.622897004, 0,                        !- Vertex 1
       8.5,-.622897004, 0,                        !- Vertex 2
       8.5,-.622897004, 3.5,                      !- Vertex 3
       3.5,-.622897004, 3.5;                      !- Vertex 4

   ! Blocco 1, Zona 3, Partizione - 17,500 mq (Blocco 1, Zona 1), Surface Area: 17.5 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Blocco1:Zona1_Partition_3_0_10006,          !- Surface name
      Wall, Partizione di progetto_Rev,           !- Class and Construction Name
      Blocco1:Zona1,                              !- Zone Name
      Surface, Blocco1:Zona3_Partition_6_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       8.5,-.622897004, 0,                        !- Vertex 1
       3.5,-.622897004, 0,                        !- Vertex 2
       3.5,-.622897004, 3.5,                      !- Vertex 3
       8.5,-.622897004, 3.5;                      !- Vertex 4

   InternalMass,
      Blocco1:Zona3 Internal mass,                !- Name of internal mass surface
      Massa interna di progetto,                  !- Construction Name
      Blocco1:Zona3,                              !- Name of Associated Thermal Zone
      12;                                         !- Total area exposed to Zone {m2}


! Blocco 1 - Zona 1
Zone, Blocco1:Zona1,                              !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    72.9973,                                      !- Zone volume
    21.4698,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People Blocco1:Zona1,                  !- Name
      Blocco1:Zona1,                              !- Zone Name
      Dwell_DomKitchen_Occ,                       !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .023703704,                                !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 946,                      !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 946,                      !- Clothing Insulation SCHEDULE Name (real)
      AirVelocitySchedule;                        !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 946,       !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  144;                         !- Constant value

   Schedule:Compact, Clothing Schedule 946,       !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, Blocco1:Zona1 ,                        !- Name
      Blocco1:Zona1,                              !- Zone Name
      Dwell_DomKitchen_Light,                     !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ;                                           !- LightsEndUseKey

   ! Equipment gain 1
   OtherEquipment, Blocco1:Zona1 Equipment gain 1,!- Name
      Electricity,                                !- Fuel Type
      Blocco1:Zona1,                              !- Zone Name
      Dwell_DomKitchen_Equip,                     !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      30.28,                                      !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      ELECTRIC EQUIPMENT#Blocco1:Zona1#05;        !- End-use category

   ! DHW 1
   WaterUse:Equipment,
      DHW Blocco1:Zona1,                          !- Name
      DHW Blocco1:Zona1,                          !- End-Use Subcategory
       1.64790131578947E-06,                      !- Peak Volumetric Flow Rate {m3/s}
      Dwell_DomKitchen_Occ,                       !- DHW SCHEDULE Name
      DHW Supply Temperature Blocco1:Zona1,       !- Target Temperature Schedule
      DHW Supply Temperature Blocco1:Zona1,       !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature Blocco1:Zona1,        !- Cold Water Supply Temperature Schedule
      Blocco1:Zona1,                              !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature Blocco1:Zona1,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature Blocco1:Zona1,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   ZoneInfiltration:DesignFlowRate, Blocco1:Zona1 Infiltration,  !- Name
      Blocco1:Zona1,                              !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .014194,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! Blocco 1, Zona 1, Pavimento - 25,011 mq (Adiabatico), Surface Area: 25,011mq
   BuildingSurface:Detailed,                      !- Surface
      Blocco1:Zona1_Floor_0_0_0,                  !- Surface name
      Floor, Pavimento interno di progetto,       !- Class and Construction Name
      Blocco1:Zona1,                              !- Zone Name
      Surface, Blocco1:Zona1_Floor_0_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       8.5,-5.625, 0,                             !- Vertex 1
       3.5,-5.625, 0,                             !- Vertex 2
       3.5,-.622897004, 0,                        !- Vertex 3
       8.5,-.622897004, 0;                        !- Vertex 4

   ! Blocco 1, Zona 1, Tetto - 25,011 mq, Surface Area: 25,011mq
   BuildingSurface:Detailed,                      !- Surface
      Blocco1:Zona1_Roof_1_0_0,                   !- Surface name
      Roof, Tetto Piano di progetto,              !- Class and Construction Name
      Blocco1:Zona1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       3.5,-5.625, 3.5,                           !- Vertex 1
       8.5,-5.625, 3.5,                           !- Vertex 2
       8.5,-.622897004, 3.5,                      !- Vertex 3
       3.5,-.622897004, 3.5;                      !- Vertex 4

   ! Blocco 1, Zona 1, Partizione - 17,507 mq  (Adiabatico), Surface Area: 17,507mq
   BuildingSurface:Detailed,                      !- Surface
      Blocco1:Zona1_Partition_2_0_0,              !- Surface name
      Wall, Partizione di progetto,               !- Class and Construction Name
      Blocco1:Zona1,                              !- Zone Name
      Surface, Blocco1:Zona1_Partition_2_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       8.5,-5.625, 0,                             !- Vertex 1
       8.5,-.622897004, 0,                        !- Vertex 2
       8.5,-.622897004, 3.5,                      !- Vertex 3
       8.5,-5.625, 3.5;                           !- Vertex 4

   ! Blocco 1, Zona 1, Parete - 17,507 mq - 270,0°, Surface Area: 17,507mq
   BuildingSurface:Detailed,                      !- Surface
      Blocco1:Zona1_Wall_4_0_0,                   !- Surface name
      Wall, Parete di progetto,                   !- Class and Construction Name
      Blocco1:Zona1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       3.5,-.622897004, 0,                        !- Vertex 1
       3.5,-5.625, 0,                             !- Vertex 2
       3.5,-5.625, 3.5,                           !- Vertex 3
       3.5,-.622897004, 3.5;                      !- Vertex 4

   ! Blocco 1, Zona 1, Parete - 17,500 mq - 180,0°, Surface Area: 17,500mq
   BuildingSurface:Detailed,                      !- Surface
      Blocco1:Zona1_Wall_5_0_0,                   !- Surface name
      Wall, Parete di progetto,                   !- Class and Construction Name
      Blocco1:Zona1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       3.5,-5.625, 0,                             !- Vertex 1
       8.5,-5.625, 0,                             !- Vertex 2
       8.5,-5.625, 3.5,                           !- Vertex 3
       3.5,-5.625, 3.5;                           !- Vertex 4

      ! Window, 4,360mq
      FenestrationSurface:Detailed, Blocco1:Zona1_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Blocco1:Zona1_Wall_5_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          4.5737,-5.625, .94,                     !- Vertex 1
          7.6438,-5.625, .94,                     !- Vertex 2
          7.6438,-5.625, 2.36,                    !- Vertex 3
          4.5737,-5.625, 2.36;                    !- Vertex 4




WindowProperty:FrameAndDivider, 1,                !- Frame/divider name
   0.04,                                          !- Frame width
   0.0,                                           !- Frame outside projection
   0.0,                                           !- Frame inside projection
   9.5,                                           !- Frame Conductance
   1.0,                                           !- Ratio of frame-edge glass conductance to centre of glass conductance
   0.5,                                           !- Frame Solar Absorptance
   0.5,                                           !- Frame Visible Absorptance
   0.9,                                           !- Frame Thermal Emissivity
   DividedLite,                                   !- Divider Type
   0.020,                                         !- Divider Width
   1,                                             !- Number of Horzontal Dividers
   1,                                             !- Number of Vertical Dividers
   0.0,                                           !- Divider Outside Projection
   0.0,                                           !- Divider Inside Projection
   9.5,                                           !- Divider Conductance
   1.0,                                           !- Ratio of divider-edge glass conductance to centre of glass conductance
   0.5,                                           !- Divider Solar Absorptance
   0.5,                                           !- Divider Visible Absorptance
   0.9,                                           !- Divider Thermal Emissivity
   0.5,                                           !- Outside Reveal Solar Absorptance
   0.0,                                           !- Inside Sill Depth
   0.5,                                           !- Inside Sill Solar Absorptance
   0.0,                                           !- Inside Reveal Depth
   0.5;                                           !- Inside Reveal Solar Absorptance

Schedule:Year, Zone Control Type Sched, Control Type,  !- Control types schedule
   Winter Control Type Week Sch, 1, 1, 3, 31,     !- End winter
   Summer Control Type Week Sch, 4, 1, 9, 30,     !- Summer
   Winter Control Type Week Sch, 10, 1, 12, 31;   !- Start winter


! Modified schedule: Dwell_DomBed_Heat
Schedule:Compact,
Blocco1:Zona2 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 09:00,  18,
Until: 20:00,  12,
Until: 24:00,  18,
For: WinterDesignDay,
Until: 24:00,  18,
For: Weekends,
Until: 09:00,  18,
Until: 20:00,  12,
Until: 24:00,  18,
For: Holidays,
Until: 09:00,  18,
Until: 20:00,  12,
Until: 24:00,  18,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Dwell_DomBed_Heat
Schedule:Compact,
Blocco1:Zona2 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 09:00, 1,
Until: 20:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 09:00, 1,
Until: 20:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 09:00, 1,
Until: 20:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Dwell_DomBed_Cool
Schedule:Compact,
Blocco1:Zona2 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 09:00,  25,
Until: 20:00, 100,
Until: 24:00,  25,
For: Weekends,
Until: 09:00,  25,
Until: 20:00, 100,
Until: 24:00,  25,
For: Holidays,
Until: 09:00,  25,
Until: 20:00, 100,
Until: 24:00,  25,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




! Modified schedule: Dwell_DomBed_Cool
Schedule:Compact,
Blocco1:Zona2 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 09:00, 1,
Until: 20:00, 0,
Until: 24:00, 1,
For: Weekends,
Until: 09:00, 1,
Until: 20:00, 0,
Until: 24:00, 1,
For: Holidays,
Until: 09:00, 1,
Until: 20:00, 0,
Until: 24:00, 1,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
   Blocco1:Zona2,                                 !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   Blocco1:Zona2,                                 !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   Blocco1:Zona2;                                 !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   Blocco1:Zona2,                                 !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   Blocco1:Zona2,                                 !- Zone Name
   Sum,                                           !- Outdoor Air Method
   .01,                                           !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   Dwell_DomBed_Occ;                              !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, Blocco1:Zona2 Thermostat, Blocco1:Zona2,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Blocco1:Zona2;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Blocco1:Zona2,Blocco1:Zona2 Heating Setpoint Schedule,Blocco1:Zona2 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   Blocco1:Zona2, Blocco1:Zona2 Equipment, Blocco1:Zona2 Inlets, , Node Blocco1:Zona2 Zone, Node Blocco1:Zona2 Out;

ZoneHVAC:EquipmentList, Blocco1:Zona2 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, Blocco1:Zona2 Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, Blocco1:Zona2 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node Blocco1:Zona2 In,                         !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   Blocco1:Zona2 Heating Availability Sch,        !- Heating Availability Schedule
   Blocco1:Zona2 Cooling Availability Sch,        !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   Blocco1:Zona2,                                 !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   Blocco1:Zona2 Inlets,
   Node Blocco1:Zona2 In;


! Modified schedule: Dwell_DomToilet_Heat
Schedule:Compact,
Blocco1:Zona3 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 04:00,  12,
Until: 10:00,  18,
Until: 16:00,  12,
Until: 22:00,  18,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  18,
For: Weekends,
Until: 04:00,  12,
Until: 10:00,  18,
Until: 16:00,  12,
Until: 22:00,  18,
Until: 24:00,  12,
For: Holidays,
Until: 04:00,  12,
Until: 10:00,  18,
Until: 16:00,  12,
Until: 22:00,  18,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Dwell_DomToilet_Heat
Schedule:Compact,
Blocco1:Zona3 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 04:00, 1,
Until: 10:00, 1,
Until: 16:00, 1,
Until: 22:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 04:00, 1,
Until: 10:00, 1,
Until: 16:00, 1,
Until: 22:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 04:00, 1,
Until: 10:00, 1,
Until: 16:00, 1,
Until: 22:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Dwell_DomToilet_Cool
Schedule:Compact,
Blocco1:Zona3 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 04:00, 100,
Until: 10:00,  25,
Until: 16:00, 100,
Until: 22:00,  25,
Until: 24:00, 100,
For: Weekends,
Until: 04:00, 100,
Until: 10:00,  25,
Until: 16:00, 100,
Until: 22:00,  25,
Until: 24:00, 100,
For: Holidays,
Until: 04:00, 100,
Until: 10:00,  25,
Until: 16:00, 100,
Until: 22:00,  25,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




! Modified schedule: Dwell_DomToilet_Cool
Schedule:Compact,
Blocco1:Zona3 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 04:00, 0,
Until: 10:00, 1,
Until: 16:00, 0,
Until: 22:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 04:00, 0,
Until: 10:00, 1,
Until: 16:00, 0,
Until: 22:00, 1,
Until: 24:00, 0,
For: Holidays,
Until: 04:00, 0,
Until: 10:00, 1,
Until: 16:00, 0,
Until: 22:00, 1,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
   Blocco1:Zona3,                                 !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   Blocco1:Zona3,                                 !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   Blocco1:Zona3;                                 !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   Blocco1:Zona3,                                 !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   Blocco1:Zona3,                                 !- Zone Name
   Sum,                                           !- Outdoor Air Method
   .012,                                          !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   Dwell_DomToilet_Occ;                           !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, Blocco1:Zona3 Thermostat, Blocco1:Zona3,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Blocco1:Zona3;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Blocco1:Zona3,Blocco1:Zona3 Heating Setpoint Schedule,Blocco1:Zona3 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   Blocco1:Zona3, Blocco1:Zona3 Equipment, Blocco1:Zona3 Inlets, , Node Blocco1:Zona3 Zone, Node Blocco1:Zona3 Out;

ZoneHVAC:EquipmentList, Blocco1:Zona3 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, Blocco1:Zona3 Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, Blocco1:Zona3 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node Blocco1:Zona3 In,                         !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   Blocco1:Zona3 Heating Availability Sch,        !- Heating Availability Schedule
   Blocco1:Zona3 Cooling Availability Sch,        !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   Blocco1:Zona3,                                 !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   Blocco1:Zona3 Inlets,
   Node Blocco1:Zona3 In;


! Modified schedule: Dwell_DomKitchen_Heat
Schedule:Compact,
Blocco1:Zona1 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 10:00,  18,
Until: 17:00,  12,
Until: 23:00,  18,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  18,
For: Weekends,
Until: 05:00,  12,
Until: 10:00,  18,
Until: 17:00,  12,
Until: 23:00,  18,
Until: 24:00,  12,
For: Holidays,
Until: 05:00,  12,
Until: 10:00,  18,
Until: 17:00,  12,
Until: 23:00,  18,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Dwell_DomKitchen_Heat
Schedule:Compact,
Blocco1:Zona1 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 17:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 17:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 17:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Dwell_DomKitchen_Cool
Schedule:Compact,
Blocco1:Zona1 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 10:00,  25,
Until: 17:00, 100,
Until: 24:00,  25,
For: Weekends,
Until: 05:00, 100,
Until: 10:00,  25,
Until: 17:00, 100,
Until: 24:00,  25,
For: Holidays,
Until: 05:00, 100,
Until: 10:00,  25,
Until: 17:00, 100,
Until: 24:00,  25,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




! Modified schedule: Dwell_DomKitchen_Cool
Schedule:Compact,
Blocco1:Zona1 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 0,
Until: 10:00, 1,
Until: 17:00, 0,
Until: 24:00, 1,
For: Weekends,
Until: 05:00, 0,
Until: 10:00, 1,
Until: 17:00, 0,
Until: 24:00, 1,
For: Holidays,
Until: 05:00, 0,
Until: 10:00, 1,
Until: 17:00, 0,
Until: 24:00, 1,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
   Blocco1:Zona1,                                 !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   Blocco1:Zona1,                                 !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   Blocco1:Zona1;                                 !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   Blocco1:Zona1,                                 !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   Blocco1:Zona1,                                 !- Zone Name
   Sum,                                           !- Outdoor Air Method
   .012,                                          !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   Dwell_DomKitchen_Occ;                          !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, Blocco1:Zona1 Thermostat, Blocco1:Zona1,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Blocco1:Zona1;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Blocco1:Zona1,Blocco1:Zona1 Heating Setpoint Schedule,Blocco1:Zona1 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   Blocco1:Zona1, Blocco1:Zona1 Equipment, Blocco1:Zona1 Inlets, , Node Blocco1:Zona1 Zone, Node Blocco1:Zona1 Out;

ZoneHVAC:EquipmentList, Blocco1:Zona1 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, Blocco1:Zona1 Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, Blocco1:Zona1 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node Blocco1:Zona1 In,                         !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   Blocco1:Zona1 Heating Availability Sch,        !- Heating Availability Schedule
   Blocco1:Zona1 Cooling Availability Sch,        !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   Blocco1:Zona1,                                 !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   Blocco1:Zona1 Inlets,
   Node Blocco1:Zona1 In;

Sizing:Parameters,
   1.25,                                          !- Heating Sizing Factor
   1.15,                                          !- Cooling Sizing Factor
   2;                                             !- Time steps in averaging window


Output:Table:SummaryReports, AnnualBuildingUtilityPerformanceSummary,
DemandEndUseComponentsSummary,
SensibleHeatGainSummary,
InputVerificationandResultsSummary,
AdaptiveComfortSummary,
Standard62.1Summary,
ClimaticDataSummary,
EquipmentSummary,
EnvelopeSummary,
LightingSummary,
HVACSizingSummary,
SystemSummary,
ComponentSizingSummary,
OutdoorAirSummary,
ObjectCountSummary,
EndUseEnergyConsumptionOtherFuelsMonthly,
PeakEnergyEndUseOtherFuelsMonthly;


OutputControl:Table:Style, TabAndHTML, JtoKWH;

Output:EnvironmentalImpactFactors,
   Timestep;                                      !- Reporting_Frequency

EnvironmentalImpactFactors,
   0.3,                                           !- Disctrict Heating Efficiency
   3.0,                                           !- District Cooling COP
   0.25,                                          !- Steam Conversion Efficiency
   80.7272,                                       !- Total Carbon Equivalent Emission Factor From N2O
   6.2727,                                        !- Total Carbon Equivalent Emission Factor From CH4
   0.2727;                                        !- Total Carbon Equivalent Emission Factor From CO2


Output:Meter,Electricity:Facility,timestep;
Output:Meter,Gas:Facility,timestep;
Output:Meter,InteriorEquipment:Electricity,timestep;
Output:Meter,InteriorLights:Electricity,timestep;

OutputControl:IlluminanceMap:Style,
   Tab;                                           !- Column separator


Output:Variable, *, Zone Mean Air Temperature, timestep, On;
Output:Variable, *, Zone Mean Radiant Temperature, timestep, On;
Output:Variable, *, Zone Operative Temperature, timestep, On;
Output:Variable, *, Zone Air Relative Humidity, timestep, On;
Output:Variable, *, Zone Infiltration Air Change Rate, timestep;
Output:Variable, *, Zone Mechanical Ventilation Air Changes per Hour, timestep;
Output:Variable, *, Zone Ventilation Air Change Rate, timestep;
Output:Variable, *, Zone Total Internal Latent Gain Energy, timestep;
Output:Variable, *, Zone Ideal Loads Supply Air Sensible Cooling Rate, timestep;
Output:Variable, *, Zone Ideal Loads Supply Air Total Cooling Rate, timestep;
Output:Variable, *, Zone Ideal Loads Supply Air Total Heating Rate, timestep;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Heating Rate, timestep;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Heating Rate, timestep;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Cooling Rate, timestep;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Cooling Rate, timestep;
Output:Variable, *, Zone Ventilation Fan Electric Energy, timestep;
Output:Variable, *, Fan Electric Power, timestep;
Output:Variable, *, Water Use Equipment Heating Rate, timestep;
Output:Variable, *, Facility Total Produced Electric Energy, timestep;
Output:Variable, *, Zone Air System Sensible Heating Rate, timestep;
Output:Variable, *, Zone Air System Sensible Cooling Rate, timestep;
Output:Variable, *, Zone Radiant HVAC Heating Rate, timestep;
Output:Variable, *, Zone People Sensible Heating Rate, timestep;
Output:Variable, *, Zone Windows Total Transmitted Solar Radiation Rate, timestep;
Output:Variable, *, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, timestep;
Output:Variable, *, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, timestep;
Output:Variable, *, Zone Infiltration Sensible Heat Loss Energy, timestep;
Output:Variable, *, Zone Infiltration Sensible Heat Gain Energy, timestep;
Output:Variable, *, Zone Ventilation Sensible Heat Loss Energy, timestep;
Output:Variable, *, Zone Ventilation Sensible Heat Gain Energy, timestep;
Output:Variable, *, Zone Mixing Sensible Heat Loss Energy, timestep;
Output:Variable, *, Zone Mixing Sensible Heat Gain Energy, timestep;
Output:Variable, *, Zone Mixing Standard Density Volume Flow Rate, timestep;
Output:Variable, *, Other Equipment Total Heating Rate, timestep;
Output:Variable, *, Zone Lights Electric Power, timestep;
Output:Variable, *, Lights Total Heating Rate, timestep;
Output:Variable, *, Zone Electric Equipment Total Heating Rate, timestep;
Output:Variable, *, Zone Gas Equipment Total Heating Rate, timestep;
Output:Variable, *, Zone Other Equipment Total Heating Rate, timestep;
Output:Variable, *, Water Use Equipment Heating Rate, timestep;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, timestep;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, timestep;
Output:Variable, *, Site Wind Speed, timestep;
Output:Variable, *, Site Wind Direction, timestep;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, timestep;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, timestep;
Output:Variable, *, Site Solar Azimuth Angle, timestep;
Output:Variable, *, Site Solar Altitude Angle, timestep;
Output:Variable, *, Site Outdoor Air Barometric Pressure, timestep;

Output:Surfaces:Drawing, DXF, Triangulate3DFace;
Output:Surfaces:List, Details;
Output:Constructions, Constructions;
OutputControl:ReportingTolerances,1.11,1.11;
Output:Diagnostics, DisplayAdvancedReportVariables;
